<!doctype html><html lang=en class="js csstransforms3d"><head><meta charset=utf-8><meta name=viewport content="width=device-width,initial-scale=1"><meta name=generator content="Hugo 0.85.0"><meta name=description content><link rel=icon href=../../../images/favicon.png type=image/png><title>functions :: ecmccfg</title><link href=../../../css/nucleus.css?1795533650 rel=stylesheet><link href=../../../css/fontawesome-all.min.css?1795533650 rel=stylesheet><link href=../../../css/hybrid.css?1795533650 rel=stylesheet><link href=../../../css/featherlight.min.css?1795533650 rel=stylesheet><link href=../../../css/perfect-scrollbar.min.css?1795533650 rel=stylesheet><link href=../../../css/auto-complete.css?1795533650 rel=stylesheet><link href=../../../css/atom-one-dark-reasonable.css?1795533650 rel=stylesheet><link href=../../../css/theme.css?1795533650 rel=stylesheet><link href=../../../css/tabs.css?1795533650 rel=stylesheet><link href=../../../css/hugo-theme.css?1795533650 rel=stylesheet><link href=../../../css/theme-green.css?1795533650 rel=stylesheet><link href=../../../css/custom.css?1795533650 rel=stylesheet><script src=../../../js/jquery-3.3.1.min.js?1795533650></script><style>:root #header+#content>#left>#rlblock_left{display:none!important}:not(pre)>code+span.copy-to-clipboard{display:none}</style></head><body data-url=../../../manual/plc_cfg/functions/><nav id=sidebar><div id=header-wrapper><div id=header><a id=logo href=../../../><svg id="layer" viewBox="0 0 600 300" sodipodi:docname="ecmcLogo_v2.svg" width="280" height="140" inkscape:version="1.1 (c4e8f9e, 2021-05-24)" xmlns:inkscape="http://www.inkscape.org/namespaces/inkscape" xmlns:sodipodi="http://sodipodi.sourceforge.net/DTD/sodipodi-0.dtd" xmlns="http://www.w3.org/2000/svg" xmlns:svg="http://www.w3.org/2000/svg"><defs id="defs173"/><sodipodi:namedview id="namedview171" pagecolor="#ffffff" bordercolor="#666666" borderopacity="1" inkscape:pageshadow="2" inkscape:pageopacity="0" inkscape:pagecheckerboard="0" showgrid="false" height="651" inkscape:zoom="1.6526077" inkscape:cx="286.51688" inkscape:cy="196.35634" inkscape:window-width="1680" inkscape:window-height="997" inkscape:window-x="0" inkscape:window-y="25" inkscape:window-maximized="0" inkscape:current-layer="layer"/><style id="style108">.st0{fill:#e2001a}</style><g id="g10438" transform="translate(0,-5)"><polygon points="518.9,299.9 585,299.9 585,277.7 466,277.7 518.9,319.8" id="polygon110" transform="translate(-10.6,-217.1)"/><polygon class="st0" points="532.1,247 373.6,247 373.6,269.2 585,269.2 532.1,227.1" id="polygon112" transform="translate(-10.6,-217.1)"/><path d="m278.3 117c4.3.0 8.5-1 12.9-2.8l-6.4 21.5c-3.4.7-7.2 1.2-10.7 1.2-21.2.0-38.2-13.1-38.2-39.799998.0-25.1 17.7-37.7 38.2-37.7 6.8.0 10.8 1 17.3 2.4v19.8c-4-1.5-8.1-2.8-12.2-2.8-10.4.0-18.3 6.6-18.3 18.8C260.9 110.5 268.2 117 278.3 117" id="path146"/><path d="m330.5 76.900002h.2L337.6 101.5H323.5zM291.8 135.7h24.4l3.9-16.2h20.6l4.2 16.2h25.6L347.8 60.700002h-33.7z" id="path150"/><g id="g154" transform="translate(-10.6,-217.1)"><path d="m98.2 342.3c-1.8.8-3.6 1.5-6 1.5-4.4.0-6.1-2.5-6.1-9.2v-34.8h12.1v-7.9H86.1v-20.8h-9.7v20.8H67v7.9h9.4v37.9c0 10.4 4.7 14 13.6 14 2.7.0 5.9-.7 8.2-1.5z" id="path152"/></g><polygon points="20.6,351.6 59.6,351.6 59.6,342.8 30.7,342.8 30.7,314.2 56.9,314.2 56.9,305.4 30.7,305.4 30.7,279.7 58.1,279.7 58.1,270.9 20.6,270.9" id="polygon156" transform="translate(-10.6,-217.1)"/><g id="g166" transform="translate(-10.6,-217.1)"><path d="m106.4 351.6h9.7v-35.5c0-10.6 4.9-16 12.5-16 6.2.0 9.7 4 9.7 13.4v38h9.7v-40.9c0-12.9-6.9-18.8-17.2-18.8-6.8.0-11.9 3.9-14.4 8.9h-.2V271h-9.7v80.6z" id="path158"/><path d="m169.4 317.6c.2-13.8 5.8-18.4 12-18.4 7.7.0 11.6 6.1 11.6 18.4zm33.3 7.4v-5.2c0-17.3-7.4-28-20.7-28-14.7.0-22.8 11.8-22.8 30.3s8.1 30.3 23.7 30.3c5.9.0 11.9-1.3 16.5-3.5l-.5-8.8c-3.3 2.4-8.7 4.9-13.5 4.9-10.8.0-16.1-6.4-16.1-20z" id="path160"/><path d="m213.4 351.6h9.7v-31.2c0-12.8 5.3-19.3 12.8-19.3 1.3.0 2.5.1 3.7.3v-9.6c-8.7.0-13.6 2.9-16.8 10.1h-.2l-.3-9.2h-9.4c.1 4.2.5 8.4.5 12.7z" id="path162"/><path d="m445.9 353.4c6.1.0 11-4.9 11-11s-4.9-11-11-11-11 4.9-11 11 5 11 11 11m0-2.1c-4.6.0-8.3-3.7-8.3-8.9s3.7-8.9 8.3-8.9 8.3 3.7 8.3 8.9-3.7 8.9-8.3 8.9m-4.2-2.7h2.3v-5.4h1.4l3.2 5.4h2.4l-3.4-5.5c2-.2 3.3-1.2 3.3-3.4.0-2.6-1.6-3.7-4.6-3.7h-4.6zm2.3-10.7h2.1c1.2.0 2.5.2 2.5 1.7.0 1.7-1.2 1.9-2.6 1.9h-2z" id="path164"/></g><polygon points="425.5,352.7 401,352.7 401,299.9 373.6,299.9 373.6,277.7 452.9,277.7 452.9,299.9 425.5,299.9" id="polygon168" transform="translate(-10.6,-217.1)"/></g><g id="g800" transform="matrix(4,0,0,4,-195.14121,180.14531)"><g id="g772"><rect x="10" y="10" fill="#455a64" width="19" height="6" id="rect764"/><path fill="#455a64" d="m9 43h30v-2c0-1.1-.9-2-2-2H11c-1.1.0-2 .9-2 2z" id="path766"/><polygon fill="#455a64" points="39,13.8 34.8,16.4 29.8,13 34.8,9.6 39,12.2 41,9 34.7,5 23.1,13 34.7,21 41,17" id="polygon768"/><polygon fill="#455a64" points="9,11 18,39 25,39 16,11" id="polygon770"/></g><g id="g782"><g id="g776"><path fill="#ffc107" d="M22.6 30.9C22.2 30.3 21.6 30 20.9 30H19c-.7.0-1.3.3-1.7.9L12 39H28zM20 36c-1.1.0-2-.9-2-2s.9-2 2-2 2 .9 2 2-.9 2-2 2z" id="path774"/></g><path fill="#ffc107" d="m13 7c-3.3.0-6 2.7-6 6s2.7 6 6 6 6-2.7 6-6-2.7-6-6-6zm0 8c-1.1.0-2-.9-2-2s.9-2 2-2 2 .9 2 2-.9 2-2 2z" id="path778"/><path fill="#ffc107" d="m30 18h-3c-1.1.0-2-.9-2-2v-6c0-1.1.9-2 2-2h3z" id="path780"/></g></g><text style="font-style:normal;font-weight:400;font-size:64px;line-height:1.25;font-family:sans-serif;fill:#000;fill-opacity:1;stroke:none" x="173.54036" y="194.40018" id="text1068"><tspan sodipodi:role="line" id="tspan1066" x="173.54036" y="194.40018" style="font-style:oblique;font-variant:normal;font-weight:300;font-stretch:normal;font-size:64px;font-family:Helvetica;-inkscape-font-specification:'Helvetica Light Oblique';font-variant-ligatures:normal;font-variant-caps:normal;font-variant-numeric:normal;font-variant-east-asian:normal">Motion Control</tspan><tspan sodipodi:role="line" x="173.54036" y="278.83731" style="font-style:oblique;font-variant:normal;font-weight:300;font-stretch:normal;font-size:64px;font-family:Helvetica;-inkscape-font-specification:'Helvetica Light Oblique';font-variant-ligatures:normal;font-variant-caps:normal;font-variant-numeric:normal;font-variant-east-asian:normal" id="tspan3794">config</tspan></text><g id="g7805" transform="matrix(0.34482759,0,0,0.34482759,82.203009,335.64429)"><path d="m112 4e2h48v56h-48z" fill="#666" id="path7620"/><path d="m112 415 7.544 7.544a25.456 25.456.0 0018 7.456A25.45 25.45.0 00160 416.537V4e2h-48z" fill="#565655" id="path7622"/><path d="m112 456-16 16v16h80v-16l-16-16z" fill="#3f484f" id="path7624"/><path d="M159.621 456A167.077 167.077.0 0196.2 471.8L96 472h80l-16-16z" fill="#2a3135" id="path7626"/><path d="m248 392h64v64h-64z" fill="#666" id="path7628"/><path d="m312 392h-64v17.17A36.285 36.285.0 00281.282 431a36.281 36.281.0 0025.655-10.627L312 415.311z" fill="#565655" id="path7630"/><path d="m248 456-16 16v16h96v-16l-16-16z" fill="#3f484f" id="path7632"/><path d="M308.819 456A191.323 191.323.0 01232 472h96l-16-16z" fill="#2a3135" id="path7634"/><path d="M152 80 136 96H88l48 40 48-40V64L136 24 88 64h48z" fill="#d1cfc3" id="path7636"/><path d="m169.143 80-27.429 27.428h-40L88 96h48l16-16-16-16H88l13.714-11.429h40z" fill="#b7b2a5" id="path7638"/><path d="m280 208 16 16h48l-48 40-48-40v-32l48-40 48 40h-48z" fill="#d1cfc3" id="path7640"/><path d="m262.857 208 27.429 27.428h40L344 224h-48l-16-16 16-16h48l-13.714-11.429h-40z" fill="#b7b2a5" id="path7642"/><path d="M216 64H320V96H216z" fill="#ffa511" id="path7644"/><path d="m294.873 82a26 26 0 004.072 14H320V64h-17.928a26.031 26.031.0 00-7.199 18z" fill="#f08015" id="path7646"/><path d="m365.373 51.833h45.255v192.333h-45.255z" fill="#ffa511" transform="matrix(0.707,-0.707,0.707,0.707,8.991,317.706)" id="path7648"/><path d="m304 96 11.555 11.555a26.129 26.129.0 0030.256-33.744L336 64z" fill="#f08015" id="path7650"/><path d="M480 240 305.941 414.059a33.941 33.941.0 01-24 9.941A33.941 33.941.0 01248 390.059a33.941 33.941.0 019.941-24L432 192z" fill="#ffa511" id="path7652"/><path d="m403.853 220.147a45.169 45.169.0 0052.22 43.78L480 240l-48-48z" fill="#f08015" id="path7654"/><path d="m440 232 32-32-25.762-25.762a45.173 45.173.0 00-38.124 25.876z" fill="#f08015" id="path7656"/><path d="m152 192h72v32h-72z" fill="#ffa511" id="path7658"/><path d="m152 224h21.9a25.973 25.973.0 00-3.153-32H152z" fill="#f08015" id="path7660"/><path d="m26.461 237.373h147.078v45.255H26.461z" fill="#ffa511" transform="matrix(0.707,-0.707,0.707,0.707,-154.558,146.863)" id="path7662"/><path d="m127.993 200.007a25.99 25.99.0 0028.381 35.619L168 224l-32-32z" fill="#f08015" id="path7664"/><path d="m32 328 89.373 89.373a22.627 22.627.0 0016 6.627A22.628 22.628.0 00160 401.373a22.627 22.627.0 00-6.627-16L64 296z" fill="#ffa511" id="path7666"/><path d="m64 296-32 32 21.739 21.739c1.074.1 2.161.157 3.261.157A34.9 34.9.0 0090.97 322.97z" fill="#f08015" id="path7668"/><path d="M64 328l25.558-25.558A34.9 34.9.0 0046.175 281.825L32 296z" fill="#f08015" id="path7670"/><g fill="#878784" id="g7684"><circle cx="56" cy="312" r="32" id="circle7672"/><circle cx="152" cy="208" r="24" id="circle7674"/><rect height="80" rx="16" width="32" x="216" y="168" id="rect7676"/><circle cx="448" cy="216" r="40" id="circle7678"/><rect height="80" rx="16" width="32" x="184" y="40" id="rect7680"/><circle cx="320" cy="80" r="24" id="circle7682"/></g><rect fill="#666" height="32" rx="16" width="32" x="152" y="64" id="rect7686"/><rect fill="#666" height="32" rx="16" width="32" x="248" y="192" id="rect7688"/><rect fill="#ededeb" height="32" rx="16" width="32" x="120" y="384" id="rect7690"/><rect fill="#ededeb" height="48" rx="24" width="48" x="256" y="368" id="rect7692"/><path d="M129.425 414.575A15.9 15.9.0 01128 408a15.979 15.979.0 0122.575-14.575A15.993 15.993.0 00120 4e2a15.991 15.991.0 009.425 14.575z" fill="#cececc" id="path7694"/><path d="M267.506 412.494A23.882 23.882.0 01264 4e2a24 24 0 0136.494-20.494A24 24 0 00256 392a23.985 23.985.0 0011.506 20.494z" fill="#cececc" id="path7696"/><path d="M74.268 285.732A31.994 31.994.0 0129.732 330.268 32 32 0 1074.268 285.732z" fill="#70706f" id="path7698"/><path d="M64 320H48v22.992a32.25 32.25.0 0016 0z" fill="#ffdc13" id="path7700"/><path d="M64 331.708A31.835 31.835.0 0148 336v6.987a32.173 32.173.0 0016 0z" fill="#e5af17" id="path7702"/><path d="m48 304h16v-22.992a32.25 32.25.0 00-16 0z" fill="#ffdc13" id="path7704"/><path d="m164.494 187.506a24 24 0 01-32.988 32.988 24 24 0 1032.988-32.988z" fill="#70706f" id="path7706"/><path d="M173.66 218.346 163.314 208 152 219.314l10.346 10.346a24.09 24.09.0 0011.314-11.314z" fill="#ffdc13" id="path7708"/><path d="m154.346 221.66 8 8a24.09 24.09.0 0011.314-11.314l-8-8a24.09 24.09.0 01-11.314 11.314z" fill="#e5af17" id="path7710"/><path d="M130.34 197.654 140.686 208 152 196.686 141.654 186.34a24.09 24.09.0 00-11.314 11.314z" fill="#ffdc13" id="path7712"/><path d="m472 184a40 40 0 01-56 56 40 40 0 1056-56z" fill="#70706f" id="path7714"/><path d="m456 232h-16v23.2a40.3 40.3.0 0016 0z" fill="#ffdc13" id="path7716"/><path d="M456 244.662A39.851 39.851.0 01440 248v7.183a39.935 39.935.0 0016 .015z" fill="#e5af17" id="path7718"/><path d="m440 2e2h16v-23.2a40.3 40.3.0 00-16 0z" fill="#ffdc13" id="path7720"/><path d="M270.575 193.425A15.921 15.921.0 01272 2e2a15.979 15.979.0 01-22.575 14.575A15.993 15.993.0 00280 208 15.99 15.99.0 00270.575 193.425z" fill="#565655" id="path7722"/><path d="M174.575 65.425A15.921 15.921.0 01176 72 15.979 15.979.0 01153.425 86.575 15.993 15.993.0 00184 80 15.99 15.99.0 00174.575 65.425z" fill="#565655" id="path7724"/><path d="M332.494 59.506A24 24 0 01299.506 92.494 24 24 0 10332.494 59.506z" fill="#70706f" id="path7726"/><path d="M330.346 58.34 320 68.686 331.314 80 341.66 69.654A24.09 24.09.0 00330.346 58.34z" fill="#ffdc13" id="path7728"/><path d="M341.656 69.659A24.107 24.107.0 00332.494 59.506 23.884 23.884.0 01336 72a24.182 24.182.0 01-.267 3.582z" fill="#e5af17" id="path7730"/><path d="M309.654 101.66 320 91.314 308.686 80 298.34 90.346a24.09 24.09.0 0011.314 11.314z" fill="#ffdc13" id="path7732"/><path d="M315.582 95.733A24.182 24.182.0 01312 96a23.884 23.884.0 01-12.494-3.506 24.107 24.107.0 0010.153 9.162z" fill="#e5af17" id="path7734"/><path d="M206.575 41.425A15.9 15.9.0 01208 48V96a15.979 15.979.0 01-22.575 14.575A15.993 15.993.0 00216 104V56a15.99 15.99.0 00-9.425-14.575z" fill="#70706f" id="path7736"/><path d="M238.575 169.425A15.9 15.9.0 01240 176v48a15.979 15.979.0 01-22.575 14.575A15.993 15.993.0 00248 232v-48a15.99 15.99.0 00-9.425-14.575z" fill="#70706f" id="path7738"/></g><g id="Flat" transform="matrix(0.34482907,0,0,0.34482907,-3.2758977,126.7241)"><path d="m207.997 104h-80V88l40-24h40z" fill="#f98500" id="path10515"/><path d="m207.997 152h-80v16l40 24h40z" fill="#f98500" id="path10517"/><path d="m207.997 80h32v96h-32z" fill="#ffb531" id="path10519"/><path d="m240 96h40a32 32 0 0132 32 32 32 0 01-32 32h-40z" fill="#f98500" id="path10521"/><rect fill="#f98500" height="304" rx="40" width="80" x="407.99701" y="24" id="rect10523"/><path d="m407.998 208h80v16h-80z" fill="#fa6d00" id="path10525"/><path d="M448 496H336v-64l16-24v-48a40 40 0 0140-40 40 40 0 0140 40v48l16 24z" fill="#ffb531" id="path10527"/><rect fill="#ff9419" height="16" rx="8" width="80" x="367.99799" y="424" id="rect10529"/><path d="m455.58 248.737-.124-.024a39.894 39.894.0 00-39.565 15.381L359.7 329.038a39.251 39.251.0 00-7 15.962 39.649 39.649.0 0031.712 46.267l.125.024A39.893 39.893.0 00424.1 375.905l56.2-64.943A39.235 39.235.0 00487.292 295 39.647 39.647.0 00455.58 248.737z" fill="#ffa912" id="path10531"/><path d="m477.3 91.66a38.456 38.456.0 01-14.08 9.8L359.9 142.87l-14.86 5.96-21.24 8.51a36.88 36.88.0 01-40-8.34l-.08-.09C268.5 133.69 268.04 108.36 282.69 92.34a38.622 38.622.0 0114.08-9.8l16.54-6.63 14.86-5.96 108.02-43.29a36.88 36.88.0 0140 8.34l.09.09c15.21 15.22 15.67 40.55 1.02 56.57z" fill="#ffb531" id="path10533"/><path d="m359.9 142.87-14.86 5.96-31.73-72.92 14.86-5.96z" fill="#f98500" id="path10535"/><path d="m336 464h-64a16.018 16.018.0 01-16-16v-24h16v24h64z" fill="#348fd9" id="path10537"/><path d="m336 496h-72a40.045 40.045.0 01-40-40v-32h16v32a24.027 24.027.0 0024 24h72z" fill="#f35244" id="path10539"/><path d="m207.997 488h-80l16-56h48z" fill="#cfcfcd" id="path10541"/><path d="m103.998 480h128v16h-128z" fill="#e0e0de" id="path10543"/><path d="m312 392v16a24.006 24.006.0 01-24 24H48A24 24 0 0124 408v-16z" fill="#e0e0de" id="path10545"/><path d="M312 256V392H24V256a24 24 0 0124-24h240a24.006 24.006.0 0124 24z" fill="#348fd9" id="path10547"/><path d="M312 256V392H106.31L269.02 232H288a24.006 24.006.0 0124 24z" fill="#3086cd" id="path10549"/><path d="m24 376h288v16H24z" fill="#3086cd" id="path10551"/><path d="m312 392v16a24.006 24.006.0 01-24 24H65.63l40.68-40z" fill="#d6d6d4" id="path10553"/><path d="m264 360v32h-68.29a32 32 0 10-55.42.0H72v-32h25.8a71.855 71.855.0 019.25-22.32L88.8 319.43l22.63-22.63 18.25 18.25A71.4 71.4.0 01152 305.81V280h32v25.81a71.6 71.6.0 0122.32 9.24l18.25-18.25 22.62 22.63-18.25 18.25a71.378 71.378.0 019.25 22.32z" fill="#f35244" id="path10555"/><path d="m47.998 256h16v16h-16z" fill="#62a9e6" id="path10557"/><path d="m47.998 288h16v48h-16z" fill="#62a9e6" id="path10559"/><g fill="#e64c3f" id="g10565"><path d="m136 376a31.791 31.791.0 004.29 16H72v-16z" id="path10561"/><path d="m264 376v16H195.71A31.892 31.892.0 002e2 376z" id="path10563"/></g></g></svg></a></div><div class=searchbox><label for=search-by><i class="fas fa-search"></i></label>
<input data-search-input id=search-by type=search placeholder=Search...>
<span data-search-clear><i class="fas fa-times"></i></span></div><script type=text/javascript src=../../../js/lunr.min.js?1795533650></script><script type=text/javascript src=../../../js/auto-complete.js?1795533650></script><script type=text/javascript>var baseurl="https://paulscherrerinstitute.github.io/ecmccfg/"</script><script type=text/javascript src=../../../js/search.js?1795533650></script></div><section id=homelinks><ul><li><a class=padding href=../../../><i class="fas fa-home"></i> Home</a></li></ul></section><div class=highlightable><ul class=topics><li data-nav-id=/manual/ title=Manual class="dd-item
parent"><button type=button class=section-toggle aria-expanded=true aria-label="Toggle Manual pages" aria-controls=nav-886c87345c5029cc591288093fe728ee></button>
<a href=../../../manual/>Manual</a><ul id=nav-886c87345c5029cc591288093fe728ee><li data-nav-id=/manual/build/ title="build at PSI" class=dd-item><a href=../../../manual/build/>build at PSI</a></li><li data-nav-id=/manual/quickstart/ title=Quickstart class=dd-item><a href=../../../manual/quickstart/>Quickstart</a></li><li data-nav-id=/manual/introduction/ title=Introduction class=dd-item><a href=../../../manual/introduction/>Introduction</a></li><li data-nav-id=/manual/best_practice/ title="best practice" class=dd-item><a href=../../../manual/best_practice/>best practice</a></li><li data-nav-id=/manual/terminology/ title=Terminology class=dd-item><a href=../../../manual/terminology/>Terminology</a></li><li data-nav-id=/manual/general_cfg/ title="General configuration" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle General configuration pages" aria-controls=nav-3dc20acab930abf44e0cb0827db10729></button>
<a href=../../../manual/general_cfg/>General configuration</a><ul id=nav-3dc20acab930abf44e0cb0827db10729><li data-nav-id=/manual/general_cfg/startup/ title="Startup and IOC configuration" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle Startup and IOC configuration pages" aria-controls=nav-7255860dfaec7e83f8ec8a816c092186></button>
<a href=../../../manual/general_cfg/startup/>Startup and IOC configuration</a><ul id=nav-7255860dfaec7e83f8ec8a816c092186><li data-nav-id=/manual/general_cfg/startup/modes/ title=modes class=dd-item><a href=../../../manual/general_cfg/startup/modes/>modes</a></li><li data-nav-id=/manual/general_cfg/pvprocessingrate/ title="PV Processing Rate" class=dd-item><a href=../../../manual/general_cfg/pvprocessingrate/>PV Processing Rate</a></li><li data-nav-id=/manual/general_cfg/best_practice/ title="general best practice" class=dd-item><a href=../../../manual/general_cfg/best_practice/>general best practice</a></li><li data-nav-id=/manual/general_cfg/startup_validator/ title="Startup Validator" class=dd-item><a href=../../../manual/general_cfg/startup_validator/>Startup Validator</a></li></ul></li><li data-nav-id=/manual/general_cfg/ethercat/ title="EtherCAT and commissioning" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle EtherCAT and commissioning pages" aria-controls=nav-39f01a5bd4ab43dbed337092e08e72f6></button>
<a href=../../../manual/general_cfg/ethercat/>EtherCAT and commissioning</a><ul id=nav-39f01a5bd4ab43dbed337092e08e72f6><li data-nav-id=/manual/general_cfg/ethercat_advanced/ title="Advanced EtherCAT and Commissioning" class=dd-item><a href=../../../manual/general_cfg/ethercat_advanced/>Advanced EtherCAT and Commissioning</a></li><li data-nav-id=/manual/general_cfg/esi_parser/ title="ESI Parser" class=dd-item><a href=../../../manual/general_cfg/esi_parser/>ESI Parser</a></li><li data-nav-id=/manual/general_cfg/supported_slaves/ title="Supported Slaves" class=dd-item><a href=../../../manual/general_cfg/supported_slaves/>Supported Slaves</a></li><li data-nav-id=/manual/general_cfg/ethercat_timing/ title="EtherCAT Endpoint Timing" class=dd-item><a href=../../../manual/general_cfg/ethercat_timing/>EtherCAT Endpoint Timing</a></li><li data-nav-id=/manual/general_cfg/fsoe/ title="FSoE and TwinSAFE" class=dd-item><a href=../../../manual/general_cfg/fsoe/>FSoE and TwinSAFE</a></li><li data-nav-id=/manual/general_cfg/ethercat/slave_identity/ title="Slave firmware and identity" class=dd-item><a href=../../../manual/general_cfg/ethercat/slave_identity/>Slave firmware and identity</a></li><li data-nav-id=/manual/general_cfg/verify_dc_timing_position_compare/ title="Verify DC Timing with Position Compare" class=dd-item><a href=../../../manual/general_cfg/verify_dc_timing_position_compare/>Verify DC Timing with Position Compare</a></li><li data-nav-id=/manual/general_cfg/ethercat/simulation/ title="Simulation backend (SIM=1)" class=dd-item><a href=../../../manual/general_cfg/ethercat/simulation/>Simulation backend (SIM=1)</a></li></ul></li><li data-nav-id=/manual/general_cfg/utilities/ title="Utilities and reference" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle Utilities and reference pages" aria-controls=nav-8141400095df95bb0c1317a800f6ea54></button>
<a href=../../../manual/general_cfg/utilities/>Utilities and reference</a><ul id=nav-8141400095df95bb0c1317a800f6ea54><li data-nav-id=/manual/general_cfg/data_storage/ title="data storage buffer" class=dd-item><a href=../../../manual/general_cfg/data_storage/>data storage buffer</a></li><li data-nav-id=/manual/general_cfg/iocsh_utils/ title="iocsh utilities" class=dd-item><a href=../../../manual/general_cfg/iocsh_utils/>iocsh utilities</a></li><li data-nav-id=/manual/general_cfg/script_reference/ title="Script Reference" class=dd-item><a href=../../../manual/general_cfg/script_reference/>Script Reference</a></li><li data-nav-id=/manual/general_cfg/lut/ title="Lookup Tables" class=dd-item><a href=../../../manual/general_cfg/lut/>Lookup Tables</a></li><li data-nav-id=/manual/general_cfg/rt_logger_diagnostics/ title="RT Logger Diagnostics" class=dd-item><a href=../../../manual/general_cfg/rt_logger_diagnostics/>RT Logger Diagnostics</a></li><li data-nav-id=/manual/general_cfg/ecmc_command_ref/ title="ecmc command reference" class=dd-item><a href=../../../manual/general_cfg/ecmc_command_ref/>ecmc command reference</a></li></ul></li></ul></li><li data-nav-id=/manual/motion_cfg/ title="Motion configuration" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle Motion configuration pages" aria-controls=nav-6e22b19cc5981d016c466f41bc7ae8f5></button>
<a href=../../../manual/motion_cfg/>Motion configuration</a><ul id=nav-6e22b19cc5981d016c466f41bc7ae8f5><li data-nav-id=/manual/motion_cfg/axisyaml/ title="Axis YAML configuration" class=dd-item><a href=../../../manual/motion_cfg/axisyaml/>Axis YAML configuration</a></li><li data-nav-id=/manual/motion_cfg/axisyaml-table/ title="Axis YAML settings table" class=dd-item><a href=../../../manual/motion_cfg/axisyaml-table/>Axis YAML settings table</a></li><li data-nav-id=/manual/motion_cfg/axisyaml-headings/ title="Axis YAML settings (heading view)" class=dd-item><a href=../../../manual/motion_cfg/axisyaml-headings/>Axis YAML settings (heading view)</a></li><li data-nav-id=/manual/motion_cfg/axis_groups/ title="Axis Groups" class=dd-item><a href=../../../manual/motion_cfg/axis_groups/>Axis Groups</a></li><li data-nav-id=/manual/motion_cfg/axisyaml-example/ title="Complete axis YAML example" class=dd-item><a href=../../../manual/motion_cfg/axisyaml-example/>Complete axis YAML example</a></li><li data-nav-id=/manual/motion_cfg/modes_csv_csp_csp_pc/ title="Drive modes CSV, CSP, CSP-PC" class=dd-item><a href=../../../manual/motion_cfg/modes_csv_csp_csp_pc/>Drive modes CSV, CSP, CSP-PC</a></li><li data-nav-id=/manual/general_cfg/master_slave_state_machine/ title="Master/Slave State Machine" class=dd-item><a href=../../../manual/general_cfg/master_slave_state_machine/>Master/Slave State Machine</a></li><li data-nav-id=/manual/motion_cfg/scaling/ title=scaling class=dd-item><a href=../../../manual/motion_cfg/scaling/>scaling</a></li><li data-nav-id=/manual/motion_cfg/direction/ title="direction of motion" class=dd-item><a href=../../../manual/motion_cfg/direction/>direction of motion</a></li><li data-nav-id=/manual/motion_cfg/homing/ title=homing class=dd-item><a href=../../../manual/motion_cfg/homing/>homing</a></li><li data-nav-id=/manual/motion_cfg/axisplc/ title="Axis PLC" class=dd-item><a href=../../../manual/motion_cfg/axisplc/>Axis PLC</a></li><li data-nav-id=/manual/motion_cfg/motor/ title="Motor Record" class=dd-item><a href=../../../manual/motion_cfg/motor/>Motor Record</a></li><li data-nav-id=/manual/motion_cfg/ecmc_cfg_tool/ title=ecmc_cfg_tool class=dd-item><a href=../../../manual/motion_cfg/ecmc_cfg_tool/>ecmc_cfg_tool</a></li><li data-nav-id=/manual/motion_cfg/autosave/ title="Motor position and soft-limit autosave" class=dd-item><a href=../../../manual/motion_cfg/autosave/>Motor position and soft-limit autosave</a></li><li data-nav-id=/manual/motion_cfg/native_target_write/ title="Native target-write motion" class=dd-item><a href=../../../manual/motion_cfg/native_target_write/>Native target-write motion</a></li><li data-nav-id=/manual/motion_cfg/pvt/ title=PVT class=dd-item><a href=../../../manual/motion_cfg/pvt/>PVT</a></li><li data-nav-id=/manual/motion_cfg/ecmccomp/ title=ecmccomp class=dd-item><a href=../../../manual/motion_cfg/ecmccomp/>ecmccomp</a></li><li data-nav-id=/manual/motion_cfg/sequencer/ title="Motion sequencer" class=dd-item><a href=../../../manual/motion_cfg/sequencer/>Motion sequencer</a></li><li data-nav-id=/manual/motion_cfg/ecb/ title=ecb class=dd-item><a href=../../../manual/motion_cfg/ecb/>ecb</a></li><li data-nav-id=/manual/motion_cfg/legacy/ title="legacy motion" class=dd-item><a href=../../../manual/motion_cfg/legacy/>legacy motion</a></li><li data-nav-id=/manual/motion_cfg/best_practice/ title="motion best practice" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle motion best practice pages" aria-controls=nav-5331725ff2f60d762f0b4703e65cc0f3></button>
<a href=../../../manual/motion_cfg/best_practice/>motion best practice</a><ul id=nav-5331725ff2f60d762f0b4703e65cc0f3><li data-nav-id=/manual/motion_cfg/best_practice/stepper_biss_c/ title="stepper and biss-c" class=dd-item><a href=../../../manual/motion_cfg/best_practice/stepper_biss_c/>stepper and biss-c</a></li><li data-nav-id=/manual/motion_cfg/best_practice/servo/ title="servo motor (Ex72xx)" class=dd-item><a href=../../../manual/motion_cfg/best_practice/servo/>servo motor (Ex72xx)</a></li><li data-nav-id=/manual/motion_cfg/best_practice/motor/ title="Motor record examples" class=dd-item><a href=../../../manual/motion_cfg/best_practice/motor/>Motor record examples</a></li></ul></li><li data-nav-id=/manual/motion_cfg/drive_lookup_table/ title="Drive output lookup-table compensation" class=dd-item><a href=../../../manual/motion_cfg/drive_lookup_table/>Drive output lookup-table compensation</a></li><li data-nav-id=/manual/motion_cfg/encoder_power/ title="Encoder relay power control" class=dd-item><a href=../../../manual/motion_cfg/encoder_power/>Encoder relay power control</a></li></ul></li><li data-nav-id=/manual/knowledgebase/ title="Knowledge base" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle Knowledge base pages" aria-controls=nav-3e1d41a9b645a5f68b61742a5ad5603c></button>
<a href=../../../manual/knowledgebase/>Knowledge base</a><ul id=nav-3e1d41a9b645a5f68b61742a5ad5603c><li data-nav-id=/manual/knowledgebase/panel/ title=panel class=dd-item><a href=../../../manual/knowledgebase/panel/>panel</a></li><li data-nav-id=/manual/knowledgebase/general/ title=general class=dd-item><a href=../../../manual/knowledgebase/general/>general</a></li><li data-nav-id=/manual/knowledgebase/ethercatcli/ title="ethercat command line interface" class=dd-item><a href=../../../manual/knowledgebase/ethercatcli/>ethercat command line interface</a></li><li data-nav-id=/manual/knowledgebase/motion/ title=motion class=dd-item><a href=../../../manual/knowledgebase/motion/>motion</a></li><li data-nav-id=/manual/knowledgebase/tuning/ title=tuning class=dd-item><a href=../../../manual/knowledgebase/tuning/>tuning</a></li><li data-nav-id=/manual/knowledgebase/hardware/ title=hardware class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle hardware pages" aria-controls=nav-82acf75c21a7a9304b45765ad29c524e></button>
<a href=../../../manual/knowledgebase/hardware/>hardware</a><ul id=nav-82acf75c21a7a9304b45765ad29c524e><li data-nav-id=/manual/knowledgebase/hardware/diag/ title=Diagnostics class=dd-item><a href=../../../manual/knowledgebase/hardware/diag/>Diagnostics</a></li><li data-nav-id=/manual/knowledgebase/hardware/hardware_issues/ title="Hardware issues" class=dd-item><a href=../../../manual/knowledgebase/hardware/hardware_issues/>Hardware issues</a></li><li data-nav-id=/manual/knowledgebase/hardware/elxxxx/ title=ELxxxx class=dd-item><a href=../../../manual/knowledgebase/hardware/elxxxx/>ELxxxx</a></li><li data-nav-id=/manual/knowledgebase/hardware/el1xxx/ title=EL1xxx class=dd-item><a href=../../../manual/knowledgebase/hardware/el1xxx/>EL1xxx</a></li><li data-nav-id=/manual/knowledgebase/hardware/el5042/ title=EL5042 class=dd-item><a href=../../../manual/knowledgebase/hardware/el5042/>EL5042</a></li><li data-nav-id=/manual/knowledgebase/hardware/el51xx/ title=EL51xx class=dd-item><a href=../../../manual/knowledgebase/hardware/el51xx/>EL51xx</a></li><li data-nav-id=/manual/knowledgebase/hardware/el70x1/ title=EL/EP70x1 class=dd-item><a href=../../../manual/knowledgebase/hardware/el70x1/>EL/EP70x1</a></li><li data-nav-id=/manual/knowledgebase/hardware/el2252/ title=EL2252 class=dd-item><a href=../../../manual/knowledgebase/hardware/el2252/>EL2252</a></li><li data-nav-id=/manual/knowledgebase/hardware/el7062/ title=EL7062 class=dd-item><a href=../../../manual/knowledgebase/hardware/el7062/>EL7062</a></li><li data-nav-id=/manual/knowledgebase/hardware/ex7062_opt/ title="EL/ED/MO7062 OPT configurations" class=dd-item><a href=../../../manual/knowledgebase/hardware/ex7062_opt/>EL/ED/MO7062 OPT configurations</a></li><li data-nav-id=/manual/knowledgebase/hardware/el72xx/ title=EL72xx class=dd-item><a href=../../../manual/knowledgebase/hardware/el72xx/>EL72xx</a></li><li data-nav-id=/manual/knowledgebase/hardware/el7411_opt/ title="EL7411 OPT and CSTCA" class=dd-item><a href=../../../manual/knowledgebase/hardware/el7411_opt/>EL7411 OPT and CSTCA</a></li><li data-nav-id=/manual/knowledgebase/hardware/el9xxx/ title=EL9xxx class=dd-item><a href=../../../manual/knowledgebase/hardware/el9xxx/>EL9xxx</a></li><li data-nav-id=/manual/knowledgebase/hardware/ex72xx_opt/ title="Ex72xx option configurations" class=dd-item><a href=../../../manual/knowledgebase/hardware/ex72xx_opt/>Ex72xx option configurations</a></li><li data-nav-id=/manual/knowledgebase/hardware/mx-system/ title="Beckhoff MX-System" class=dd-item><a href=../../../manual/knowledgebase/hardware/mx-system/>Beckhoff MX-System</a></li><li data-nav-id=/manual/knowledgebase/hardware/iposxxxx/ title="Technosoft iPOS4808, iPOS8020" class=dd-item><a href=../../../manual/knowledgebase/hardware/iposxxxx/>Technosoft iPOS4808, iPOS8020</a></li><li data-nav-id=/manual/knowledgebase/hardware/nanotec-n6/ title="Nanotec N6 EtherCAT drive" class=dd-item><a href=../../../manual/knowledgebase/hardware/nanotec-n6/>Nanotec N6 EtherCAT drive</a></li><li data-nav-id=/manual/knowledgebase/hardware/nanotec-n6_opt/ title="Nanotec N6 optional PDOs, position output and homing" class=dd-item><a href=../../../manual/knowledgebase/hardware/nanotec-n6_opt/>Nanotec N6 optional PDOs, position output and homing</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/ title="Hardware entry reference" class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle Hardware entry reference pages" aria-controls=nav-8d2e29d52623a04cd19fddbc2593e253></button>
<a href=../../../manual/knowledgebase/hardware/entries/>Hardware entry reference</a><ul id=nav-8d2e29d52623a04cd19fddbc2593e253><li data-nav-id=/manual/knowledgebase/hardware/entries/baumer/ title=Baumer class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/baumer/>Baumer</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_1xxx/ title=Beckhoff_1XXX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_1xxx/>Beckhoff_1XXX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_1xxx-el/ title=Beckhoff_1XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_1xxx-el/>Beckhoff_1XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_1xxx-ep/ title=Beckhoff_1XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_1xxx-ep/>Beckhoff_1XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_1xxx-epp/ title=Beckhoff_1XXX/EPP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_1xxx-epp/>Beckhoff_1XXX/EPP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_2xxx/ title=Beckhoff_2XXX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_2xxx/>Beckhoff_2XXX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_2xxx-ed/ title=Beckhoff_2XXX/ED class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_2xxx-ed/>Beckhoff_2XXX/ED</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_2xxx-el/ title=Beckhoff_2XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_2xxx-el/>Beckhoff_2XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_2xxx-ep/ title=Beckhoff_2XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_2xxx-ep/>Beckhoff_2XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_2xxx-epp/ title=Beckhoff_2XXX/EPP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_2xxx-epp/>Beckhoff_2XXX/EPP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_3xxx/ title=Beckhoff_3XXX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_3xxx/>Beckhoff_3XXX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_3xxx-el/ title=Beckhoff_3XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_3xxx-el/>Beckhoff_3XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_3xxx-ep/ title=Beckhoff_3XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_3xxx-ep/>Beckhoff_3XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_4xxx/ title=Beckhoff_4XXX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_4xxx/>Beckhoff_4XXX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_4xxx-el/ title=Beckhoff_4XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_4xxx-el/>Beckhoff_4XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_5xxx-el/ title=Beckhoff_5XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_5xxx-el/>Beckhoff_5XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_5xxx-ep/ title=Beckhoff_5XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_5xxx-ep/>Beckhoff_5XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_6xxx-el/ title=Beckhoff_6XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_6xxx-el/>Beckhoff_6XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_6xxx-ep/ title=Beckhoff_6XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_6xxx-ep/>Beckhoff_6XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_7xxx/ title=Beckhoff_7XXX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_7xxx/>Beckhoff_7XXX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_7xxx-el/ title=Beckhoff_7XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_7xxx-el/>Beckhoff_7XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_7xxx-elm/ title=Beckhoff_7XXX/ELM class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_7xxx-elm/>Beckhoff_7XXX/ELM</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_7xxx-ep/ title=Beckhoff_7XXX/EP class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_7xxx-ep/>Beckhoff_7XXX/EP</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_9xxx-el/ title=Beckhoff_9XXX/EL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_9xxx-el/>Beckhoff_9XXX/EL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_ami/ title=Beckhoff_AMI class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_ami/>Beckhoff_AMI</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_couplers/ title=Beckhoff_couplers class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_couplers/>Beckhoff_couplers</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_kl/ title=Beckhoff_KL class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_kl/>Beckhoff_KL</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_mx/ title=Beckhoff_MX class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_mx/>Beckhoff_MX</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/beckhoff_slaves/ title=Beckhoff_slaves class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/beckhoff_slaves/>Beckhoff_slaves</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/festo/ title=Festo class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/festo/>Festo</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/keyence/ title=Keyence class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/keyence/>Keyence</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/kuhnke_slaves/ title=Kuhnke_slaves class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/kuhnke_slaves/>Kuhnke_slaves</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/microepsilon_slaves/ title=MicroEpsilon_slaves class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/microepsilon_slaves/>MicroEpsilon_slaves</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/monodaq/ title=MonoDAQ class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/monodaq/>MonoDAQ</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/nanotec/ title=Nanotec class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/nanotec/>Nanotec</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/psi/ title=PSI class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/psi/>PSI</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/sensors/ title=Sensors class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/sensors/>Sensors</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/sensors-el6224_outputs/ title=Sensors/el6224_outputs class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/sensors-el6224_outputs/>Sensors/el6224_outputs</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/servotronix/ title=Servotronix class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/servotronix/>Servotronix</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/smaract/ title=SmarAct class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/smaract/>SmarAct</a></li><li data-nav-id=/manual/knowledgebase/hardware/entries/technosoft_slaves/ title=Technosoft_slaves class=dd-item><a href=../../../manual/knowledgebase/hardware/entries/technosoft_slaves/>Technosoft_slaves</a></li></ul></li></ul></li><li data-nav-id=/manual/knowledgebase/host/ title="host / ecmc server" class=dd-item><a href=../../../manual/knowledgebase/host/>host / ecmc server</a></li><li data-nav-id=/manual/knowledgebase/troubleshooting/ title=Troubleshooting class=dd-item><a href=../../../manual/knowledgebase/troubleshooting/>Troubleshooting</a></li></ul></li><li data-nav-id=/manual/plugins/ title=plugins class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle plugins pages" aria-controls=nav-981ce2d2295126bf5d74d67c80c98fd6></button>
<a href=../../../manual/plugins/>plugins</a><ul id=nav-981ce2d2295126bf5d74d67c80c98fd6><li data-nav-id=/manual/plugins/interface/ title="Plugin Interface" class=dd-item><a href=../../../manual/plugins/interface/>Plugin Interface</a></li><li data-nav-id=/manual/plugins/cpp_logic/ title="C++ Logic" class=dd-item><a href=../../../manual/plugins/cpp_logic/>C++ Logic</a></li><li data-nav-id=/manual/plugins/daq/ title="DAQ Plugin" class=dd-item><a href=../../../manual/plugins/daq/>DAQ Plugin</a></li><li data-nav-id=/manual/plugins/cpp_logic_helpers/ title="C++ Logic Helpers" class=dd-item><a href=../../../manual/plugins/cpp_logic_helpers/>C++ Logic Helpers</a></li><li data-nav-id=/manual/plugins/fft/ title="FFT Plugin" class=dd-item><a href=../../../manual/plugins/fft/>FFT Plugin</a></li><li data-nav-id=/manual/plugins/motion/ title="Motion Plugin" class=dd-item><a href=../../../manual/plugins/motion/>Motion Plugin</a></li><li data-nav-id=/manual/plugins/safety/ title="Safety Plugin" class=dd-item><a href=../../../manual/plugins/safety/>Safety Plugin</a></li><li data-nav-id=/manual/plugins/socketcan/ title="SocketCAN Plugin" class=dd-item><a href=../../../manual/plugins/socketcan/>SocketCAN Plugin</a></li><li data-nav-id=/manual/plugins/grbl/ title="Grbl Plugin" class=dd-item><a href=../../../manual/plugins/grbl/>Grbl Plugin</a></li></ul></li><li data-nav-id=/manual/plc_cfg/ title=PLC class="dd-item
parent"><button type=button class=section-toggle aria-expanded=true aria-label="Toggle PLC pages" aria-controls=nav-37d54ec6cc4cdd25a62248b5f0daed6c></button>
<a href=../../../manual/plc_cfg/>PLC</a><ul id=nav-37d54ec6cc4cdd25a62248b5f0daed6c><li data-nav-id=/manual/plc_cfg/syntax/ title=syntax class=dd-item><a href=../../../manual/plc_cfg/syntax/>syntax</a></li><li data-nav-id=/manual/plc_cfg/variables/ title=variables class=dd-item><a href=../../../manual/plc_cfg/variables/>variables</a></li><li data-nav-id=/manual/plc_cfg/patterns/ title=patterns class=dd-item><a href=../../../manual/plc_cfg/patterns/>patterns</a></li><li data-nav-id=/manual/plc_cfg/functions/ title=functions class="dd-item active"><a href=../../../manual/plc_cfg/functions/>functions</a></li><li data-nav-id=/manual/plc_cfg/best_practice/ title="PLC best practice" class=dd-item><a href=../../../manual/plc_cfg/best_practice/>PLC best practice</a></li><li data-nav-id=/manual/plc_cfg/function_libs/ title="function libs" class=dd-item><a href=../../../manual/plc_cfg/function_libs/>function libs</a></li></ul></li><li data-nav-id=/manual/examples/ title=Examples class=dd-item><a href=../../../manual/examples/>Examples</a></li><li data-nav-id=/manual/upgrades/ title=Upgrades class=dd-item><a href=../../../manual/upgrades/>Upgrades</a></li></ul></li><li data-nav-id=/source/ title=source class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle source pages" aria-controls=nav-7befb1280728ec268d736813ec6fd844></button>
<a href=../../../source/>source</a><ul id=nav-7befb1280728ec268d736813ec6fd844><li data-nav-id=/source/general/ title=general class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle general pages" aria-controls=nav-545c9eeb4513463c4fe056d71f163c5a></button>
<a href=../../../source/general/>general</a><ul id=nav-545c9eeb4513463c4fe056d71f163c5a><li data-nav-id=/source/general/chkoversampfactordie/ title=chkOverSampFactOrDie.cmd class=dd-item><a href=../../../source/general/chkoversampfactordie/>chkOverSampFactOrDie.cmd</a></li><li data-nav-id=/source/general/chkoversamptimeordie/ title=chkOverSampTimeOrDie.cmd class=dd-item><a href=../../../source/general/chkoversamptimeordie/>chkOverSampTimeOrDie.cmd</a></li><li data-nav-id=/source/general/chkvalidcurrentsetordie/ title=chkValidCurrentSetOrDie.cmd class=dd-item><a href=../../../source/general/chkvalidcurrentsetordie/>chkValidCurrentSetOrDie.cmd</a></li><li data-nav-id=/source/general/chkvalidvoltagesetordie/ title=chkValidVoltageSetOrDie.cmd class=dd-item><a href=../../../source/general/chkvalidvoltagesetordie/>chkValidVoltageSetOrDie.cmd</a></li><li data-nav-id=/source/general/general/ title=general.cmd class=dd-item><a href=../../../source/general/general/>general.cmd</a></li><li data-nav-id=/source/general/generaldiagnostics/ title=generalDiagnostics.cmd class=dd-item><a href=../../../source/general/generaldiagnostics/>generalDiagnostics.cmd</a></li><li data-nav-id=/source/general/init/ title=init.cmd class=dd-item><a href=../../../source/general/init/>init.cmd</a></li><li data-nav-id=/source/general/initall/ title=initAll.cmd class=dd-item><a href=../../../source/general/initall/>initAll.cmd</a></li><li data-nav-id=/source/general/initaxis/ title=initAxis.cmd class=dd-item><a href=../../../source/general/initaxis/>initAxis.cmd</a></li><li data-nav-id=/source/general/issuewarning/ title=issueWarning.cmd class=dd-item><a href=../../../source/general/issuewarning/>issueWarning.cmd</a></li><li data-nav-id=/source/general/verifyordie/ title=verifyOrDie.cmd class=dd-item><a href=../../../source/general/verifyordie/>verifyOrDie.cmd</a></li><li data-nav-id=/source/general/addfsoeconn/ title class=dd-item><a href=../../../source/general/addfsoeconn/></a></li><li data-nav-id=/source/general/finishfsoemaster/ title class=dd-item><a href=../../../source/general/finishfsoemaster/></a></li><li data-nav-id=/source/general/linkfsoeconn/ title class=dd-item><a href=../../../source/general/linkfsoeconn/></a></li></ul></li><li data-nav-id=/source/motion/ title=motion class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle motion pages" aria-controls=nav-0a8f753c94304144e0b16f37f1736a3d></button>
<a href=../../../source/motion/>motion</a><ul id=nav-0a8f753c94304144e0b16f37f1736a3d><li data-nav-id=/source/motion/ecmc_axis-records/ title=ecmc_axis-records.cmd class=dd-item><a href=../../../source/motion/ecmc_axis-records/>ecmc_axis-records.cmd</a></li><li data-nav-id=/source/motion/ecmc_axis/ title=ecmc_axis.cmd class=dd-item><a href=../../../source/motion/ecmc_axis/>ecmc_axis.cmd</a></li><li data-nav-id=/source/motion/ecmc_axis_diag/ title=ecmc_axis_diag.cmd class=dd-item><a href=../../../source/motion/ecmc_axis_diag/>ecmc_axis_diag.cmd</a></li><li data-nav-id=/source/motion/ecmc_axis_mr/ title=ecmc_axis_mr.cmd class=dd-item><a href=../../../source/motion/ecmc_axis_mr/>ecmc_axis_mr.cmd</a></li><li data-nav-id=/source/motion/ecmc_axis_sync/ title=ecmc_axis_sync.cmd class=dd-item><a href=../../../source/motion/ecmc_axis_sync/>ecmc_axis_sync.cmd</a></li><li data-nav-id=/source/motion/ecmc_enc-records/ title=ecmc_enc-records.cmd class=dd-item><a href=../../../source/motion/ecmc_enc-records/>ecmc_enc-records.cmd</a></li><li data-nav-id=/source/motion/ecmc_enc/ title=ecmc_enc.cmd class=dd-item><a href=../../../source/motion/ecmc_enc/>ecmc_enc.cmd</a></li><li data-nav-id=/source/motion/ecmc_virt_axis-records/ title=ecmc_virt_axis-records.cmd class=dd-item><a href=../../../source/motion/ecmc_virt_axis-records/>ecmc_virt_axis-records.cmd</a></li><li data-nav-id=/source/motion/ecmc_virt_axis/ title=ecmc_virt_axis.cmd class=dd-item><a href=../../../source/motion/ecmc_virt_axis/>ecmc_virt_axis.cmd</a></li><li data-nav-id=/source/motion/ecmc_axis_sync_unset/ title class=dd-item><a href=../../../source/motion/ecmc_axis_sync_unset/></a></li><li data-nav-id=/source/motion/ecmc_axis_unset/ title class=dd-item><a href=../../../source/motion/ecmc_axis_unset/></a></li><li data-nav-id=/source/motion/ecmc_enc_unset/ title class=dd-item><a href=../../../source/motion/ecmc_enc_unset/></a></li><li data-nav-id=/source/motion/ecmc_virt_axis_unset/ title class=dd-item><a href=../../../source/motion/ecmc_virt_axis_unset/></a></li></ul></li><li data-nav-id=/source/naming/ title=naming class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle naming pages" aria-controls=nav-4c1e5c16cd4893855482923b805c4d86></button>
<a href=../../../source/naming/>naming</a><ul id=nav-4c1e5c16cd4893855482923b805c4d86><li data-nav-id=/source/naming/ecmcclassicnaming/ title=ecmcClassicNaming.cmd class=dd-item><a href=../../../source/naming/ecmcclassicnaming/>ecmcClassicNaming.cmd</a></li><li data-nav-id=/source/naming/ecmcessnaming/ title=ecmcESSnaming.cmd class=dd-item><a href=../../../source/naming/ecmcessnaming/>ecmcESSnaming.cmd</a></li><li data-nav-id=/source/naming/ecmcmxsxxx/ title=ecmcmXsXXX.cmd class=dd-item><a href=../../../source/naming/ecmcmxsxxx/>ecmcmXsXXX.cmd</a></li></ul></li><li data-nav-id=/source/scripts/ title=scripts class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle scripts pages" aria-controls=nav-286f1344fdb64c1bf26635800bded80c></button>
<a href=../../../source/scripts/>scripts</a><ul id=nav-286f1344fdb64c1bf26635800bded80c><li data-nav-id=/source/scripts/addasynvaranalog/ title=addAsynVarAnalog.cmd class=dd-item><a href=../../../source/scripts/addasynvaranalog/>addAsynVarAnalog.cmd</a></li><li data-nav-id=/source/scripts/addasynvarbinary/ title=addAsynVarBinary.cmd class=dd-item><a href=../../../source/scripts/addasynvarbinary/>addAsynVarBinary.cmd</a></li><li data-nav-id=/source/scripts/addaxis/ title=addAxis.cmd class=dd-item><a href=../../../source/scripts/addaxis/>addAxis.cmd</a></li><li data-nav-id=/source/scripts/adddatastorage/ title=addDataStorage.cmd class=dd-item><a href=../../../source/scripts/adddatastorage/>addDataStorage.cmd</a></li><li data-nav-id=/source/scripts/adddomain/ title=addDomain.cmd class=dd-item><a href=../../../source/scripts/adddomain/>addDomain.cmd</a></li><li data-nav-id=/source/scripts/addecdataitem/ title=addEcDataItem.cmd class=dd-item><a href=../../../source/scripts/addecdataitem/>addEcDataItem.cmd</a></li><li data-nav-id=/source/scripts/addecsdort/ title=addEcSdoRT.cmd class=dd-item><a href=../../../source/scripts/addecsdort/>addEcSdoRT.cmd</a></li><li data-nav-id=/source/scripts/addecslaveaxisname/ title=addEcSlaveAxisName.cmd class=dd-item><a href=../../../source/scripts/addecslaveaxisname/>addEcSlaveAxisName.cmd</a></li><li data-nav-id=/source/scripts/addencoder/ title=addEncoder.cmd class=dd-item><a href=../../../source/scripts/addencoder/>addEncoder.cmd</a></li><li data-nav-id=/source/scripts/addmaster/ title=addMaster.cmd class=dd-item><a href=../../../source/scripts/addmaster/>addMaster.cmd</a></li><li data-nav-id=/source/scripts/addmasterslavesm/ title=addMasterSlaveSM.cmd class=dd-item><a href=../../../source/scripts/addmasterslavesm/>addMasterSlaveSM.cmd</a></li><li data-nav-id=/source/scripts/addmotionsequence/ title=addMotionSequence.cmd class=dd-item><a href=../../../source/scripts/addmotionsequence/>addMotionSequence.cmd</a></li><li data-nav-id=/source/scripts/addplcvaranalog/ title=addPlcVarAnalog.cmd class=dd-item><a href=../../../source/scripts/addplcvaranalog/>addPlcVarAnalog.cmd</a></li><li data-nav-id=/source/scripts/addplcvarbinary/ title=addPlcVarBinary.cmd class=dd-item><a href=../../../source/scripts/addplcvarbinary/>addPlcVarBinary.cmd</a></li><li data-nav-id=/source/scripts/addslave/ title=addSlave.cmd class=dd-item><a href=../../../source/scripts/addslave/>addSlave.cmd</a></li><li data-nav-id=/source/scripts/addslavekl/ title=addSlaveKL.cmd class=dd-item><a href=../../../source/scripts/addslavekl/>addSlaveKL.cmd</a></li><li data-nav-id=/source/scripts/addvirtualaxis/ title=addVirtualAxis.cmd class=dd-item><a href=../../../source/scripts/addvirtualaxis/>addVirtualAxis.cmd</a></li><li data-nav-id=/source/scripts/appendcpplogicmacros/ title=appendCppLogicMacros.cmd class=dd-item><a href=../../../source/scripts/appendcpplogicmacros/>appendCppLogicMacros.cmd</a></li><li data-nav-id=/source/scripts/applyaxissynchronization/ title=applyAxisSynchronization.cmd class=dd-item><a href=../../../source/scripts/applyaxissynchronization/>applyAxisSynchronization.cmd</a></li><li data-nav-id=/source/scripts/applycomponent/ title=applyComponent.cmd class=dd-item><a href=../../../source/scripts/applycomponent/>applyComponent.cmd</a></li><li data-nav-id=/source/scripts/applyconfig/ title=applyConfig.cmd class=dd-item><a href=../../../source/scripts/applyconfig/>applyConfig.cmd</a></li><li data-nav-id=/source/scripts/applyslaveconfig/ title=applySlaveConfig.cmd class=dd-item><a href=../../../source/scripts/applyslaveconfig/>applySlaveConfig.cmd</a></li><li data-nav-id=/source/scripts/applyslavedcconfig/ title=applySlaveDCconfig.cmd class=dd-item><a href=../../../source/scripts/applyslavedcconfig/>applySlaveDCconfig.cmd</a></li><li data-nav-id=/source/scripts/applysubstitutions/ title=applySubstitutions.cmd class=dd-item><a href=../../../source/scripts/applysubstitutions/>applySubstitutions.cmd</a></li><li data-nav-id=/source/scripts/applytemplate/ title=applyTemplate.cmd class=dd-item><a href=../../../source/scripts/applytemplate/>applyTemplate.cmd</a></li><li data-nav-id=/source/scripts/configureaxis/ title=configureAxis.cmd class=dd-item><a href=../../../source/scripts/configureaxis/>configureAxis.cmd</a></li><li data-nav-id=/source/scripts/configureslave/ title=configureSlave.cmd class=dd-item><a href=../../../source/scripts/configureslave/>configureSlave.cmd</a></li><li data-nav-id=/source/scripts/configurevirtualaxis/ title=configureVirtualAxis.cmd class=dd-item><a href=../../../source/scripts/configurevirtualaxis/>configureVirtualAxis.cmd</a></li><li data-nav-id=/source/scripts/finalize/ title=finalize.cmd class=dd-item><a href=../../../source/scripts/finalize/>finalize.cmd</a></li><li data-nav-id=/source/scripts/finalizeaxgrp_loopstep/ title=finalizeAxGrp_loopStep.cmd class=dd-item><a href=../../../source/scripts/finalizeaxgrp_loopstep/>finalizeAxGrp_loopStep.cmd</a></li><li data-nav-id=/source/scripts/ignoreslaves/ title=ignoreSlaves.cmd class=dd-item><a href=../../../source/scripts/ignoreslaves/>ignoreSlaves.cmd</a></li><li data-nav-id=/source/scripts/jinja2/ title=jinja2 class=dd-item><button type=button class=section-toggle aria-expanded=false aria-label="Toggle jinja2 pages" aria-controls=nav-5eba2cbed9a5ad93719df913fcde7006></button>
<a href=../../../source/scripts/jinja2/>jinja2</a><ul id=nav-5eba2cbed9a5ad93719df913fcde7006><li data-nav-id=/source/scripts/jinja2/loadyamlaxis/ title=loadYamlAxis.cmd class=dd-item><a href=../../../source/scripts/jinja2/loadyamlaxis/>loadYamlAxis.cmd</a></li><li data-nav-id=/source/scripts/jinja2/loadyamlenc/ title=loadYamlEnc.cmd class=dd-item><a href=../../../source/scripts/jinja2/loadyamlenc/>loadYamlEnc.cmd</a></li><li data-nav-id=/source/scripts/jinja2/loadyamlplc/ title=loadYamlPlc.cmd class=dd-item><a href=../../../source/scripts/jinja2/loadyamlplc/>loadYamlPlc.cmd</a></li></ul></li><li data-nav-id=/source/scripts/loadaxisplcfile/ title=loadAxisPLCFile.cmd class=dd-item><a href=../../../source/scripts/loadaxisplcfile/>loadAxisPLCFile.cmd</a></li><li data-nav-id=/source/scripts/loadcpplogic/ title=loadCppLogic.cmd class=dd-item><a href=../../../source/scripts/loadcpplogic/>loadCppLogic.cmd</a></li><li data-nav-id=/source/scripts/loadlutfile/ title=loadLUTFile.cmd class=dd-item><a href=../../../source/scripts/loadlutfile/>loadLUTFile.cmd</a></li><li data-nav-id=/source/scripts/loadplcfile/ title=loadPLCFile.cmd class=dd-item><a href=../../../source/scripts/loadplcfile/>loadPLCFile.cmd</a></li><li data-nav-id=/source/scripts/loadplclib/ title=loadPLCLib.cmd class=dd-item><a href=../../../source/scripts/loadplclib/>loadPLCLib.cmd</a></li><li data-nav-id=/source/scripts/loadplugin/ title=loadPlugin.cmd class=dd-item><a href=../../../source/scripts/loadplugin/>loadPlugin.cmd</a></li><li data-nav-id=/source/scripts/loadsubstaxes/ title=loadSubstAxes.cmd class=dd-item><a href=../../../source/scripts/loadsubstaxes/>loadSubstAxes.cmd</a></li><li data-nav-id=/source/scripts/loadsubstconfig/ title=loadSubstConfig.cmd class=dd-item><a href=../../../source/scripts/loadsubstconfig/>loadSubstConfig.cmd</a></li><li data-nav-id=/source/scripts/loadsubsthw/ title=loadSubstHw.cmd class=dd-item><a href=../../../source/scripts/loadsubsthw/>loadSubstHw.cmd</a></li><li data-nav-id=/source/scripts/mxenabledownstreambaseplate/ title=mxEnableDownStreamBaseplate.cmd class=dd-item><a href=../../../source/scripts/mxenabledownstreambaseplate/>mxEnableDownStreamBaseplate.cmd</a></li><li data-nav-id=/source/scripts/pvtcontrollerconfig/ title=pvtControllerConfig.cmd class=dd-item><a href=../../../source/scripts/pvtcontrollerconfig/>pvtControllerConfig.cmd</a></li><li data-nav-id=/source/scripts/restorerecordupdaterate/ title=restoreRecordUpdateRate.cmd class=dd-item><a href=../../../source/scripts/restorerecordupdaterate/>restoreRecordUpdateRate.cmd</a></li><li data-nav-id=/source/scripts/setappmode/ title=setAppMode.cmd class=dd-item><a href=../../../source/scripts/setappmode/>setAppMode.cmd</a></li><li data-nav-id=/source/scripts/setdiagnostics/ title=setDiagnostics.cmd class=dd-item><a href=../../../source/scripts/setdiagnostics/>setDiagnostics.cmd</a></li><li data-nav-id=/source/scripts/setrecordupdaterate/ title=setRecordUpdateRate.cmd class=dd-item><a href=../../../source/scripts/setrecordupdaterate/>setRecordUpdateRate.cmd</a></li><li data-nav-id=/source/scripts/slaveverify/ title=slaveVerify.cmd class=dd-item><a href=../../../source/scripts/slaveverify/>slaveVerify.cmd</a></li><li data-nav-id=/source/scripts/ecregread/ title class=dd-item><a href=../../../source/scripts/ecregread/></a></li><li data-nav-id=/source/scripts/empty/ title class=dd-item><a href=../../../source/scripts/empty/></a></li><li data-nav-id=/source/scripts/setprochook/ title class=dd-item><a href=../../../source/scripts/setprochook/></a></li><li data-nav-id=/source/scripts/slaveidentity/ title class=dd-item><a href=../../../source/scripts/slaveidentity/></a></li></ul></li><li data-nav-id=/source/startup/ title class=dd-item><a href=../../../source/startup/></a></li></ul></li></ul><section id=footer><center><a class=github-button href=https://github.com/paulscherrerinstitute/ecmccfg/releases/latest data-icon=octicon-cloud-download aria-label="Download paulscherrerinstitute/ecmccfg on GitHub">Download</a>
<a class=github-button href=https://github.com/paulscherrerinstitute/ecmccfg data-icon=octicon-star data-show-count=true aria-label="Star paulscherrerinstitute/ecmccfg on GitHub">Star</a>
<a class=github-button href=https://github.com/paulscherrerinstitute/ecmccfg/fork data-icon=octicon-repo-forked data-show-count=true aria-label="Fork paulscherrerinstitute/ecmccfg on GitHub">Fork</a><p>Built with <a href=https://github.com/matcornic/hugo-theme-learn><i class="fas fa-heart"></i></a> from <a href=https://getgrav.org>Grav</a> and <a href=https://gohugo.io/>Hugo</a></p><div>Icons made by <a href title=monkik>monkik</a> from <a href=https://www.flaticon.com/ title=Flaticon>www.flaticon.com</a></div></center><script async defer src=https://buttons.github.io/buttons.js></script></section></div></nav><section id=body><div id=overlay></div><div class="padding highlightable"><div><div id=top-bar><div id=breadcrumbs itemscope itemtype=http://data-vocabulary.org/Breadcrumb><span id=sidebar-toggle-span><a href=# id=sidebar-toggle data-sidebar-toggle><i class="fas fa-bars"></i></a></span>
<span id=toc-menu><i class="fas fa-list-alt"></i></span>
<span class=links><a href=../../../>ecmccfg</a> > <a href=../../../manual/>Manual</a> > <a href=../../../manual/plc_cfg/>PLC</a> > functions</span></div><div class=progress><div class=wrapper><nav id=TableOfContents><ul><li><a href=#functions>functions</a><ul><li><a href=#ethercat>EtherCAT</a></li><li><a href=#master-to-master-communication-within-same-host>Master to Master communication (within same host)</a></li><li><a href=#motion>Motion</a></li><li><a href=#motion-group>Motion Group</a></li><li><a href=#data-storage>Data Storage</a></li><li><a href=#lookup-tables>Lookup tables</a></li><li><a href=#misc>Misc</a></li></ul></li></ul></nav></div></div></div></div><div id=head-tags></div><div id=body-inner><h1>functions</h1><p>Reference companion to <a href=../../../manual/plc_cfg/syntax/>syntax</a>,
<a href=../../../manual/plc_cfg/variables/>variables</a>, and
<a href=../../../manual/plc_cfg/patterns/>patterns</a>.</p><p>Most PLC helper functions follow a clear prefix:</p><ul><li><code>ec_...</code>: EtherCAT and process-image helpers</li><li><code>m2m_...</code>: communication between ecmc IOCs on the same host</li><li><code>mc_...</code>: single-axis motion helpers</li><li><code>mc_grp_...</code>: motion-group helpers</li><li><code>ds_...</code>: data-storage helpers</li><li><code>lut_...</code>: lookup-table helpers</li><li><code>epics_...</code>: EPICS runtime state helpers</li><li><code>system_...</code>: combined system state helpers</li></ul><p>Use your browser search for these prefixes when you already know the category.</p><h2 id=functions>functions</h2><h3 id=ethercat>EtherCAT</h3><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text>  1. retvalue = ec_set_bit(
                          &lt;value&gt;,         : Value to change
                          &lt;bitindex&gt;       : Bit index
                          );
     Sets bit at bitindex position of value. Returns the new value.

  2. retvalue = ec_wrt_bit(
                          &lt;value&gt;,         : Value to change
                          &lt;wrtValue&gt;,      : Value of bit to write
                          &lt;bitindex&gt;       : Bit index
                          );
     Write wrtValue to a bit at bitindex position of value. Returns the new value.

  3. retvalue = ec_wrt_bits(
                          &lt;value&gt;,         : Value to change
                          &lt;wrtValue&gt;,      : Value of bit to write
                          &lt;startBit&gt;       : Start bit index (lsb is bit 0)
                          &lt;stopBit&gt;        : Stop bit index
                          );
     Write wrtValue to a range of bits (startBit..stopBit) of value. Returns the new value.

  4. retvalue = ec_clr_bit(
                          &lt;value&gt;,         : Value to change
                          &lt;bitindex&gt;       : Bit index
                          );
     Clears bit at bitindex position of value. Returns the new value.

  5. retvalue = ec_flp_bit(
                          &lt;value&gt;,         : Value to change
                          &lt;bitindex&gt;       : Bit index
                          );
     Flips bit at bitindex position of value. Returns the new value.

  6. retvalue = ec_chk_bit(
                          &lt;value&gt;,         : Value to change
                          &lt;bitindex&gt;       : Bit index
                          );
     Checks bit at bitindex position of value. Returns the value of bit.

  7. retvalue = ec_chk_bits(
                          &lt;value&gt;,         : Value to change
                          &lt;startBit&gt;       : Start bit index (lsb is bit 0)
                          &lt;stopBit&gt;        : Stop bit index
                          );
     Checks range of bits (startBit..stopBit) of value. Returns the value of bits.

  8. retvalue = ec_print_hex(
                          &lt;value&gt;,         : Value to print
                          &lt;startBit&gt;       : Start bit index
                          &lt;stopBit&gt;        : Stop bit index
                          );
     Prints &lt;startBit&gt; to &lt;stopBit&gt; of &lt;value&gt; in hex format
     Returns error code or 0 if success.

  9. retvalue = ec_print_bin(
                          &lt;value&gt;,         : Value to print
                          &lt;startBit&gt;       : Start bit index
                          &lt;stopBit&gt;        : Stop bit index
                          );
     Prints &lt;startBit&gt; to &lt;stopBit&gt; of &lt;value&gt; in bin format
     Returns error code or 0 if success.

  10. retvalue = ec_mm_cp(
                          &lt;srcId&gt;,         : Source memmap index
                          &lt;sdestId&gt;        : Dest memmap index
                          );
     Copies data from source memmap to dest memmap. The memmap ids are defined by the
     order they are created (starting at 0). The smallest memmap size will define the
     amount of data copied. Returns 0 for success or an error code.

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  11. retvalue = ec_get_mm_type(
                          &lt;srcId&gt;,         : Source memmap index
                          );
     Returns data type of memmap:
         0  = Not defined (Use &#34;Cfg.EcAddMemMapDT()&#34; instead of &#34;Cfg.EcAddMemMap()&#34;)
         1  = (Not valid for memmap)
         2  = (Not valid for memmap)
         3  = (Not valid for memmap)
         4  = (Not valid for memmap)
         5  = U8
         6  = S8
         7  = U16
         8  = S16
         9  = U32
         10 = S32
         11 = U64
         12 = S64
         13 = F32
         14 = F64

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  12. retvalue = ec_get_mm_data(
                          &lt;srcId&gt;,       : Source memmap index
                          &lt;index&gt;        : Index of data element
                          );
     Reads data element at index from memmap with srcId and returns value.

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  13. retvalue = ec_set_mm_data(
                          &lt;srcId&gt;,       : Source memmap index
                          &lt;index&gt;        : Index of data element
                          &lt;data&gt;         : Data to write
                          );
     Writes data element at index from memmap with srcId. Returns 0 for success or an error code.

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  14. retvalue = ec_get_mm_size(
                          &lt;srcId&gt;,       : Source memmap index
                          );
     Returns number of elements (of type &#34;ec_get_mm_type()&#34;)in memmap with srcId.
     If return value is less than zero it should be considered to be an error code.

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  15. retvalue = ec_mm_append_to_ds(
                          &lt;mmId&gt;,       : Source memmap index
                          &lt;dsId&gt;);      : Destination data storage index
     Returns Error code or zero if success

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  16. retvalue = ec_mm_append_to_ds_scale_offset(
                          &lt;mmId&gt;,       : Source memmap index
                          &lt;dsId&gt;        : Destination data storage index
                          &lt;scale&gt;       : Scale
                          &lt;offset&gt;);    : Offset

     Returns Error code or zero if success

     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  17. retvalue = ec_mm_push_asyn(
                        &lt;mmId&gt;)       : Source memmap index.
      push memap data to epics (can be used if T_SMP_MS=-1 for the param)
     Note: The mmId can be retrieved by the below ecmc command (and fed into PLC via macro):
        ecmcConfig &#34;EcGetMemMapId(ec0.s11.mm.analogInputArray01)&#34;
        epicsEnvSet(MM_CH_1_IN,${ECMC_CONFIG_RETURN_VAL})

  18a. retvalue = ec_get_time();
     Returns the current clock time when the PLC calls the function, in nano
     seconds (from 1 Jan 2000, same as EtherCAT DC:s). This is not a cached
     EtherCAT receive or send timestamp.
     If return value is less than zero it should be considered to be an error code.

  18a. retvalue = ec_get_last_receive_time();
     Returns the cached timestamp of the receive phase in the current EtherCAT
     application cycle. Calling this function does not read the clock.
     If return value is less than zero it should be considered to be an error code.

  18b. retvalue = ec_get_last_send_time();
     Returns the cached timestamp of the most recently completed EtherCAT send
     phase. Because PLCs execute before send, this normally refers to the
     preceding application cycle. Calling this function does not read the clock.
     If return value is less than zero it should be considered to be an error code.

  19. retvalue = ec_get_time_l32();
     Returns lower 32 bits of current time in nano seconds (from 1 Jan 2000, same as EtherCAT DC:s).
     If return value is less than zero it should be considered to be an error code.

  20. retvalue = ec_get_time_u32();
     Returns upper 32 bits of current time in nano seconds (from 1 Jan 2000, same as EtherCAT DC:s).
     If return value is less than zero it should be considered to be an error code.

  21. retvalue = ec_get_time_frm_src(
                             &lt;clock_src_id&gt;);  : System dependent clock id. Normally CLOCK_REALTIME=0, CLOCK_MONOTONIC=1.

     Returns current time in nano seconds for a certain clock source defined by clock_id.
     (from 1 Jan 2000, same as EtherCAT DC:s).
     If return value is equal or less than zero it should be considered to be an error.

  22. retvalue = ec_get_time_offset_mono():

     Returns current time offset in nano seconds if selected clock source is CLOCK_MONOTONIC, otherwise 0.

  23. retvalue = ec_get_time_local_hour(
                             &lt;ns_since_ec_epoch&gt;);  : Nano seconds since jan 1:st 2000.
                  returns the hours part, 0..23, of the nano second counter (removes years, months , days),

  24. retvalue = ec_get_time_local_min(
                             &lt;ns_since_ec_epoch&gt;);  : Nano seconds since jan 1:st 2000.
                  returns the minutes part, 0..59, within the hour,

  25. retvalue = ec_get_time_local_sec(
                             &lt;ns_since_ec_epoch&gt;);  : Nano seconds since jan 1:st 2000.
                  returns the seconds part, 0..59, within the minute,

  26. retvalue = ec_get_time_local_nsec(
                             &lt;ns_since_ec_epoch&gt;);  : Nano seconds since jan 1:st 2000.
                  returns the nanoseconds part, 0..1E9-1, within the second,

  27. retvalue = ec_get_dom_state(
                             &lt;domain_id&gt;);  : Id for domain
                  returns 1 if domain communication is ok, 0 if not and -1 if error (domain id out of range).

  28. retvalue=ec_get_err():
      Returns error code from last lib call.

  29. retvalue=ec_err_rst():
       Resets error code for ec_lib.
</code></pre></div><h3 id=master-to-master-communication-within-same-host>Master to Master communication (within same host)</h3><p>Support for communication between different ecmc ioc:s running on the same host.
A shared memory buffer of 120 doubles can be accessed for read and write operations by all ecmc IOCs running on the same master.</p><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1. retvalue = m2m_write(
                       &lt;index&gt;,       : Mem buffer index (index must be 0..119)
                       &lt;value&gt;):      : value to write
    returns 0 if success or error code.
    Write a value to an index of a common memory buffer accessible by all masters running on same host

 2. retvalue = m2m_read(&lt;index&gt;);     : Mem buffer index (index must be 0..119)

    returns the value stored at index in the shared mem buffer.

 3. retvalue = m2m_stat();

    returns 1 if connection to shared memory is OK, else 0 or a negative value with an error code.

 4. m2m_err_rst();

    reset any m2m error codes.

 5. retvalue = m2m_err_rst();

    returns current m2m error code.

 6. retvalue = m2m_ioc_ec_ok(&lt;master_index&gt;);

    returns status ethercat status of another ecmc ioc (1==op, 0==not op, -1==error).

 7. retvalue = m2m_ioc_run(&lt;master_index&gt;);

    checks if a certain master is running (negative master id is IOCs without EC master).
</code></pre></div><h3 id=motion>Motion</h3><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1. retvalue = mc_move_abs(
                       &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         &lt;pos&gt;,           : Target position
                         &lt;vel&gt;,           : Target velocity
                         &lt;acc&gt;,           : Acceleration
                         &lt;dec&gt;            : Deceleration
                         ):
    Absolute motion of axis.
    Motion is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 2. retvalue = mc_move_rel(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         &lt;pos&gt;,           : Target position
                         &lt;vel&gt;,           : Target velocity
                         &lt;acc&gt;,           : Acceleration
                         &lt;dec&gt;            : Deceleration
                         );
    Relative motion of axis &lt;axIndex&gt;.
    Motion is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 3. retvalue = mc_move_ext_pos(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         &lt;vel&gt;,           : Target velocity
                         &lt;acc&gt;,           : Acceleration
                         &lt;dec&gt;            : Deceleration
                         );
    Move to current external plc position. Functions intended use is to
    move to the start position for synchronized axes. This command is exactly
    the same as issuing &#34;mc_move_pos()&#34; with the target position ax&lt;id&gt;.traj.extsetpos.
    Motion is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 4. retvalue = mc_move_vel(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         &lt;vel&gt;,           : Target velocity
                         &lt;acc&gt;,           : Acceleration
                         &lt;dec&gt;            : Deceleration
                         );
    Constant velocity motion of axis &lt;axIndex&gt;.
    Motion is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 5. retvalue = mc_home(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         &lt;seqId&gt;,         : Motion sequence
                         &lt;velTwoardsCam&gt;, : Target velocity towards cam
                         &lt;velOffCam&gt;      : Target velocity off cam
                         );
    Perform a homing sequence of axis &lt;axIndex&gt;.
    Motion is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 6. retvalue = mc_home_pos(
                      &lt;axIndex&gt;,       : Axis index
                      &lt;execute&gt;,       : Trigger
                      &lt;seqId&gt;,         : Motion sequence
                      &lt;velTwoardsCam&gt;, : Target velocity towards cam
                      &lt;velOffCam&gt;      : Target velocity off cam
                      &lt;homePos&gt;        : Homing position
                      );
 Perform a homing sequence of axis &lt;axIndex&gt;
 Motion is triggered with a positive edge on &lt;execute&gt; input.
 returns 0 if success or error code.

 7. retvalue = mc_halt(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;execute&gt;,       : Trigger
                         );
    Stop motion of axis &lt;axIndex&gt;.
    Command is triggered with a positive edge on &lt;execute&gt; input.
    returns 0 if success or error code.

 8. retvalue = mc_power(
                         &lt;axIndex&gt;,       : Axis index
                         &lt;enable&gt;,        : Enable power
                         );
    Enable power of  axis &lt;axIndex&gt;.
    
    returns 0 if success or error code.

 9. retvalue = mc_get_busy(
                         &lt;axIndex&gt;,       : Axis index#
                         );
    Check if axis is busy.
    returns busy state of axis (1 if busy and 0 if not busy).

 10. retvalue = mc_get_homed(
                         &lt;axIndex&gt;,       : Axis index#
                         );
    Check if axis is homed.
    returns state of homed flag of axis (1 if homed and 0 if not homed).

 11. retvalue = mc_get_err();
    Returns error code for last lib call.

 12. retvalue = mc_reset(&lt;axIndex&gt;);
    Resets error of motion axis.

 13. retvalue = mc_get_axis_err(&lt;axIndex&gt;);
    Returns motion axis error code.

 14. retvalue = mc_set_enable_motion_funcs(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;enablePos&gt;,       : Enable positioning
                         &lt;enableVelo&gt;,      : Enable const velo
                         &lt;enableHome&gt;,      : Enable const homing
                         );

    Enables/disables motion functionalities. Returns error code.

 14a. retvalue = mc_set_ignore_disabled_motion_cmds(&lt;axIndex&gt;, &lt;enable&gt;);

    Selects silent rejection of disabled motion commands for one axis.
    Default is 0 (existing error behavior). Set 1 to discard motion requests
    disabled by mc_set_enable_motion_funcs() and return success without
    replacing or stopping the active motion. Ignored requests are not queued.
    Position permission covers absolute, relative and PVT moves; velocity
    permission covers constant-velocity moves. Homing has its own permission.
    Stop/kill and amplifier disable remain available. blockCom and actual
    motion faults retain their existing behavior.

    Example: allow homing while ignoring positioning and velocity requests:
      mc_set_enable_motion_funcs(1, 0, 0, 1);
      mc_set_ignore_disabled_motion_cmds(1, 1);

    Configuration equivalent: Cfg.SetAxisIgnoreDisabledMotionCommands(1,1).
    Use the complete motion-request interfaces; separately staged low-level
    command/target/execute writes are not an atomic move request.

 15. retvalue = mc_get_act_pos(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index (starts from 1)
                         );

    Returns encoder position for any of the configured encoders of an axis.

 15a. retvalue = mc_get_touch_probe_pos(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index (starts from 1)
                         );

    Returns the last hardware-latched position after the encoder object&#39;s
    masking, multiturn conversion, scaling, and engineering offset.

 15b. retvalue = mc_get_touch_probe_sequence(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index (starts from 1)
                         );

    Returns a counter incremented for each new hardware-latched position.

 16. retvalue = mc_set_act_pos(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index (starts from 1)
                         &lt;position&gt;         : position to set
                         );

    NOTE: Preferably executed when axis is disabled.
    Returns 0 or error code.

 17. retvalue = mc_get_enc_ready(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index (starts from 1)
                         &lt;position&gt;         : position to set
                         );

    Returns 1 if encoder is ready, otherwise 0

 16. retvalue = mc_set_prim_enc(
                         &lt;axIndex&gt;,         : Axis index
                         &lt;encIndex&gt;         : Encoder index
                         );

    Sets primary and homing encoder index of the axis (the encoder used for control).
    The primary encoder can only be changed when the axis is not busy.

    Returns motion axis error code.

 17. retvalue = mc_get_prim_enc(
                         &lt;axIndex&gt;,         : Axis index
                         );

    Returns primary encoder index of the axis (the encoder used for control).

 18.  mc_set_enc_homed(
                       &lt;axis_id&gt;,    : Axis index
                       &lt;encoder_id&gt;, : Encoder index
                       &lt;homed&gt;,      : Homed (value to set)
                      );
     Sets homed bit of a certain encoder. Returns error code.

 19.  mc_get_enc_homed(
                       &lt;axis_id&gt;,    : Axis index
                       &lt;encoder_id&gt;, : Encoder index
                      );
     Returns homed bit of a certain encoder or an error code (negative number)

 20. mc_set_axis_error(
                         &lt;axis_id&gt;,         : Axis index
                         &lt;error_code&gt;       : Error code to set
                         );

    Sets an arbitrary error code to an axis object.

 21. mc_set_slaved_axis_in_error(
                         &lt;axis_id&gt;,         : Axis index
                         );

    Set axis error that indicates that a slaved axis is in error state (ERROR_AXIS_SLAVED_AXIS_IN_ERROR 0x1432B).

 22.  mc_mr_set_sync(
                       &lt;axis_id&gt;, : Axis index
                       &lt;sync&gt;,    : Sync yes or no (1 or 0)
                       );
     1. Sync ecmc current setpoint with actual value (if not enabled and internal mode)
     2. Execute a motor record SYNC
     Note: The command only triggers once per ecmc cycle (with the latest value written to sync)

 23.  mc_mr_set_stop(
                       &lt;axis_id&gt;, : Axis index
                       &lt;stop&gt;,    : Stop yes or no (1 or 0)
                       );
     1. Execute a motor record STOP
     Note: The command only triggers once per ecmc cycle (with the latest value written to stop)

 24.  mc_mr_set_cnen(
                       &lt;axis_id&gt;, : Axis index
                       &lt;enable&gt;,  : Enable yes or no (1 or 0)
                       );
     1. Enable/disable motor record via CNEN field
     Note: The command only triggers once per ecmc cycle (with the latest value written to enable)

  25. error = mc_set_traj_vel(
                            &lt;axIndex&gt;,  : Axis index
                            &lt;vel&gt;       : Target velocity
                            );
  Set target velocity.

  26. error = mc_set_traj_acc(
                            &lt;axIndex&gt;,  : Axis index
                            &lt;acc&gt;       : Max acceleration
                            );
  Set max acceleration.

  27. error = mc_set_traj_dec(
                            &lt;axIndex&gt;,  : Axis index
                            &lt;dec&gt;       : Max deceleration
                            );
  Set max deceleration.
  note: mc_set_traj_dec() is only valid for trapez trajectory (trajectory.type=0). For s-curve trajectory mc_set_traj_acc() is used for both acceleration and deceleration.

  28. error = mc_set_traj_jerk(
                            &lt;axIndex&gt;,  : Axis index
                            &lt;jerk&gt;      : Max jerk
                            );
  Set max jerk.
  note: mc_set_traj_jerk() is only valid for s-curve trajectory (ruckig, trajectory.type=1)

  29. error = mc_ctrl_i_reset(
                            &lt;axisid&gt;,   : Axis index
                            &lt;reset&gt;     : Reset integral part when nonzero
                            );
  Resets the PID controller integral (I) part to zero when reset is nonzero.
  Returns 0 on success or an error code if the axis is invalid.
</code></pre></div><h4 id=motor-record-requests-from-plcs>Motor-record requests from PLCs</h4><p>Use <code>mc_mr_set_sync</code>, <code>mc_mr_set_stop</code>, and <code>mc_mr_set_cnen</code> only when
the PLC needs to affect the EPICS motor record itself. The same guidance
applies to the <code>mc_grp_mr_set_*</code> functions below. For ordinary PLC motion
control, prefer the direct ECMC functions such as <code>mc_halt</code> and <code>mc_power</code>.</p><p>The motor-record part of these requests is asynchronous with respect to
the PLC scan. A successful return means ECMC accepted the request. EPICS
still has to process the motor record, which can take many PLC scans and
depends on IOC load and record processing. The once-per-cycle limit
describes request dispatch. It gives no completion deadline.</p><p>Issue the request once, then wait in a separate PLC state for feedback
that confirms the intended result, such as the axis being idle after
STOP or actual enable feedback matching the requested CNEN state. For a
group, check every affected member. Use a timeout and a defined failure
path. Avoid issuing the request on every scan while waiting.</p><h3 id=motion-group>Motion Group</h3><p>Use <a href=../../../manual/motion_cfg/axis_groups/>Axis Groups</a> to define the groups that these functions operate on.</p><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1.  mc_grp_get_enable(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if all axes in the group have the enable bit set, else false.
    Note: The axes do not need to be enabled if this function returns true, see mc_grp_get_enabled().

 2.  mc_grp_get_any_enable(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if atleast one axis in the group has the enable bit set, else false.

 3.  mc_grp_get_enabled(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if all axes in the group are in enabled state, else false.

 4.  mc_grp_get_any_enabled(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if atleast one axis in the group is in enabled state, else false.

 5.  mc_grp_get_busy(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if all axes in the group are in busy state, else false.

 6.  mc_grp_get_any_busy(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns true if atleast one axis in the group is in busy state, else false.

 7.  mc_grp_get_any_error_id(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns error id if atleast one axis in the group is in error state, else zero.

 8.  mc_grp_set_enable(
                      &lt;grp_id&gt;,         : Group index
                      &lt;enable&gt;          : Enable state
                      );

    Sets enable for all axes in group.
    Returns 0 or error id.

 9.  mc_grp_set_traj_src(
                      &lt;grp_id&gt;,         : Group index
                      &lt;source&gt;          : Trajectory source (0 = internal, 1 = external/PLC )
                      );

    Sets trajectory source for all axes in group.
    Returns 0 or error id.

 10.  mc_grp_set_enc_src(
                      &lt;grp_id&gt;,         : Group index
                      &lt;source&gt;          : Encoder source (0 = internal, 1 = external/PLC )
                      );

    Sets encoder source for all axes in group.
    Returns 0 or error id.

 11.  mc_grp_reset_error(
                      &lt;grp_id&gt;,         : Group index
                      );

    Resets error of all axes in group.

 12.  mc_grp_set_error(
                      &lt;grp_id&gt;,         : Group index
                      &lt;error_id&gt;        : Error Id
                      );

    Set error id of all axes in group.

 13.  mc_grp_set_slaved_axis_in_error(
                      &lt;grp_id&gt;,         : Group index
                      );

    Set error id of all axes in group to ERROR_AXIS_SLAVED_AXIS_IN_ERROR (0x1432B)

 14.  mc_grp_halt(
                      &lt;grp_id&gt;,         : Group index
                      );

    Halt all axes in group (only works if traj source = internal/0)

 15.  mc_grp_axis_in_grp(
                      &lt;grp_id&gt;,         : Group index
                      &lt;axis_id&gt;,        : Axis index
                      );

    Returns true if axis is in group, else false.

 16.  mc_grp_size(
                      &lt;grp_id&gt;,         : Group index
                      );

    Returns the number of axes in group.

 17.  mc_grp_get_traj_src_ext(
                       &lt;grp_id&gt;, : Group index
                       );

    Returns true if all axes in the group have trajectory source set to external.

 18.  mc_grp_get_any_traj_src_ext(
                       &lt;grp_id&gt;, : Group index
                       );
     Returns true if atleast one axis in the group have trajectory source set to external.

 19.  mc_grp_set_allow_src_change_when_enabled(
                       &lt;grp_id&gt;, : Group index
                       &lt;allow&gt;,  : Allow change of source
                       );
     Allow source change for trajectory and encoder when axis is enabled.

 20.  mc_grp_mr_set_sync(
                       &lt;grp_id&gt;, : Group index
                       &lt;sync&gt;,   : Sync yes or no (1 or 0)
                       );
     1. Sync ecmc current setpoint with actual value (if not enabled and internal mode)
     2. Execute a motor record SYNC
     Note: The command only triggers motor record maximum once per ecmc cycle (with the latest value written to sync)

 21.  mc_grp_mr_set_stop(
                       &lt;grp_id&gt;, : Group index
                       &lt;stop&gt;,   : Stop yes or no (1 or 0)
                       );
     1. Execute a motor record STOP
     Note: The command only triggers motor record maximum once per ecmc cycle (with the latest value written to stop)

 22.  mc_grp_mr_set_cnen(
                       &lt;grp_id&gt;, : Group index
                       &lt;enable&gt;, : Enable yes or no (1 or 0)
                       );
     1. Enable/disable motor record via CNEN field
     Note: The command only triggers motor record maximum once per ecmc cycle (with the latest value written to enable)

 23.  mc_grp_set_ignore_mr_status_check_at_disable(
                                                   &lt;grp_id&gt;, : Group index
                                                   &lt;ignore&gt;, : Ignore 1/0
                                                   );
     Ignore check of status when mr is disabling (avoid enableAmplifier(xx) failed&#34;) error

 23.  mc_grp_get_any_at_fwd_limit(
                                  &lt;grp_id&gt;, : Group index
                                  );
     Returns true if any axis in the group is at a fwd limit switch, otherwise false.

 24.  mc_grp_get_any_at_bwd_limit(
                       &lt;grp_id&gt;, : Group index
                       );
     Returns true if any axis in the group is at a bwd limit switch, otherwise false.

 25.  mc_grp_get_any_at_limit(
                       &lt;grp_id&gt;, : Group index
                       );
     Returns true if any axis in the group is at a limit switch, otherwise false.

 26.  mc_grp_set_slaved_axis_ilocked(
                       &lt;grp_id&gt;, : Group index
                       );
     Set slaved axis in interlock error.
</code></pre></div><h3 id=data-storage>Data Storage</h3><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1. retvalue = ds_append_data(
                         &lt;dsIndex&gt;,       : Data storage index
                         &lt;data&gt;,          : Data
                         );
    Append data to data storage.
    returns 0 if success or error code.

 2. retvalue = ds_clear_data(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Clear data to data storage.
    returns 0 if success or error code.

 3. retvalue = ds_get_data(
                         &lt;dsIndex&gt;,       : Data storage index
                         &lt;bufferIndex&gt;,   : Buffer index
                         );
    Returns data from buffer.

 4. retvalue = ds_set_data(
                         &lt;dsIndex&gt;,       : Data storage index
                         &lt;bufferIndex&gt;,   : Buffer index
                         );
    Sets data in data storage buffer.
    returns 0 if success or error code.

 5. retvalue = ds_get_buff_id(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns current buffer index.

 6. retvalue = ds_set_buff_id(
                         &lt;dsIndex&gt;,       : Data storage index
                         &lt;bufferIndex&gt;,   : Buffer index
                         );
    Sets current buffer index in data storage buffer.
    returns 0 if success or error code.

 7. retvalue = ds_is_full(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns true if buffer is full.

 8. retvalue = ds_get_size(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns buffer size of data storage.

 9. retvalue = ds_get_err()
    Returns error code for last lib call.

 10. retvalue = ds_push_asyn(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Triggers push of all asyn parameters in ds to EPICS (including data).

 11. retvalue = ds_get_avg(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns average of the values in the data storage.

 12. retvalue = ds_get_min(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns minimum of the values in the data storage.

 13. retvalue = ds_get_max(
                         &lt;dsIndex&gt;,       : Data storage index
                         );
    Returns maximum of the values in the data storage.

 14. retvalue=ds_append_to_ds(
                         &lt;dsFromId&gt;,       : Source data storage index
                         &lt;dsFromDataId&gt;,   : Source data element index
                         &lt;elements&gt;,       : Number of elements to copy
                         &lt;dsToId&gt;          : Destination data storage index
                         );
    Appends data at the current position of the destination data storage (dsToId). The data source is defined by (dsFromId) and the selected tion (dsFromDataId) and element count (elements).

 15. retvalue=ds_err_rst():
    Resets error code for ds_lib.
</code></pre></div><h3 id=lookup-tables>Lookup tables</h3><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1.  value = lut_get_value(
                         &lt;lutObjIndex&gt;,       : Lookup table object index
                         &lt;index&gt;              : Index to which a value should be interpolated
                         );

   Returns an interpolated value from the lookup table object, with &#34;lutObjIndex&#34;, for the position &#34;index&#34;.
</code></pre></div><h3 id=misc>Misc</h3><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text> 1.  value = epics_get_started()

   Returns 1 if EPICS has reached the IOC-running state, otherwise 0.

 2.  value = epics_get_state()

   Returns the numeric EPICS initialization-hook state.

 3.  value = ec_get_started()

   Returns 1 only when an EtherCAT master is configured, ECMC has completed
   runtime startup, and the EtherCAT master status is OK. Returns 0 while the
   bus is starting, when it is not operational, or when no master is configured.

 4.  value = system_get_started()

   Returns 1 only when both epics_get_started() and ec_get_started() return 1.
   Use this as the normal readiness check for PLC logic that depends on both
   EPICS initialization and operational EtherCAT communication.
</code></pre></div><p>Example startup gate:</p><div class=highlight><pre style=color:#f8f8f2;background-color:#272822;-moz-tab-size:4;-o-tab-size:4;tab-size:4><code class=language-text data-lang=text>if(system_get_started()) {
  # Logic requiring both EPICS and EtherCAT readiness
};
</code></pre></div><p><code>system_get_started()</code> is intentionally strict: it remains 0 for an ECMC IOC
configured without an EtherCAT master. Use <code>epics_get_started()</code> when the logic
only depends on EPICS initialization.</p><footer class=footline></footer></div></div><div id=navigation><a class="nav nav-prev" href=../../../manual/plc_cfg/patterns/ title=patterns><i class="fa fa-chevron-left"></i></a>
<a class="nav nav-next" href=../../../manual/plc_cfg/best_practice/ title="PLC best practice" style=margin-right:0><i class="fa fa-chevron-right"></i></a></div></section><div style=left:-1000px;overflow:scroll;position:absolute;top:-1000px;border:none;box-sizing:content-box;height:200px;margin:0;padding:0;width:200px><div style=border:none;box-sizing:content-box;height:200px;margin:0;padding:0;width:200px></div></div><script src=../../../js/clipboard.min.js?1795533650></script><script src=../../../js/perfect-scrollbar.min.js?1795533650></script><script src=../../../js/perfect-scrollbar.jquery.min.js?1795533650></script><script src=../../../js/jquery.sticky.js?1795533650></script><script src=../../../js/featherlight.min.js?1795533650></script><script src=../../../js/highlight.pack.js?1795533650></script><script>hljs.initHighlightingOnLoad()</script><script src=../../../js/modernizr.custom-3.6.0.js?1795533650></script><script src=../../../js/learn.js?1795533650></script><script src=../../../js/hugo-learn.js?1795533650></script><script src=../../../mermaid/mermaid.js?1795533650></script><script>mermaid.initialize({startOnLoad:!0})</script></body></html>